IASR ID,Power Station,Technology Type,Region,Sub-region,REZ Location,REZ ID,Status,Regional build cost zone,Maximum capacity (MW),Storage capacity (MWh),SP2025-26,ST2032-33,W2033,Minimum Stable Limit,No-Load  Heat Rate,Marginal Heat Rate,Pumping efficiency (%),Charge efficiency (%),Discharge efficiency (%),Allowable max state of charge (%),Allowable min state of charge (%),Round trip efficiency (%),Annual degradation (%),Max Ramp Up (MW/min),Max Ramp Down (MW/min),Maintenance - Proportion of time out (%),Maintenance - Equivalent average days per year on planned outage,Full outage (% of time),Partial outage (% of time),Full outage MTTR (hrs),Partial outage MTTR (hrs),Partial Outage Derating Factor (%),FOM ($/kW/annum),VOM ($/MWh sent-out),Heat rate (GJ/MWh HHV s.o.),Fuel cost ($/GJ),Scope 1 Emissions (kg/MWh),MLF,Auxiliary load (% of nameplate capacity),SRMC ($/MWh),Expected Closure Year (Calendar year),Retirement / Rehabilitation cost ($/MW),Fault Level Replacement Cost ($M)
SNAPPER1_3,Snapper Point Power Station,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,31,,25,28,31,5,18.00,10.06,not found,not found,not found,not found,not found,not found,not found,6,6,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,10.65,0.00,458.73,1.00,0.73,9.04,2046,38000,not found
SNAPPER1_4,Snapper Point Power Station,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,31,,25,28,31,5,18.00,10.06,not found,not found,not found,not found,not found,not found,not found,6,6,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,10.65,0.00,458.73,1.00,0.73,9.04,2046,38000,not found
SNAPPER1_5,Snapper Point Power Station,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,31,,25,28,31,5,18.00,10.06,not found,not found,not found,not found,not found,not found,not found,6,6,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,10.65,0.00,458.73,1.00,0.73,9.04,2046,38000,not found
SNUG1,Snuggery,OCGT (small GT),SA,SESA,Not Applicable,Not Applicable,Existing,Not Applicable,21,,0,0,0,5,18.00,12.99,not found,not found,not found,not found,not found,not found,not found,Assumed sufficiently high,Assumed sufficiently high,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,13.85,29.73,691.96,0.97,0.76,421.68,2028,38000,not found
SNUG2,Snuggery,OCGT (small GT),SA,SESA,Not Applicable,Not Applicable,Existing,Not Applicable,21,,0,0,0,5,18.00,12.99,not found,not found,not found,not found,not found,not found,not found,Assumed sufficiently high,Assumed sufficiently high,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,13.85,29.73,691.96,0.97,0.76,421.68,2028,38000,not found
SNUG3,Snuggery,OCGT (small GT),SA,SESA,Not Applicable,Not Applicable,Existing,Not Applicable,21,,0,0,0,5,18.00,12.99,not found,not found,not found,not found,not found,not found,not found,Assumed sufficiently high,Assumed sufficiently high,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,13.85,29.73,691.96,0.97,0.76,421.68,2028,38000,not found
AGLSOM01,Somerton,OCGT (small GT),VIC,MEL,Not Applicable,Not Applicable,Existing,Not Applicable,43,,35,43,43,10,36.00,14.18,not found,not found,not found,not found,not found,not found,not found,2,28,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,15.03,17.76,506.04,1.00,0.73,276.91,2033,38000,not found
AGLSOM02,Somerton,OCGT (small GT),VIC,MEL,Not Applicable,Not Applicable,Existing,Not Applicable,43,,35,43,43,10,36.00,14.18,not found,not found,not found,not found,not found,not found,not found,2,28,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,15.03,17.76,506.04,1.00,0.73,276.91,2033,38000,not found
AGLSOM03,Somerton,OCGT (small GT),VIC,MEL,Not Applicable,Not Applicable,Existing,Not Applicable,43,,35,43,43,10,36.00,14.18,not found,not found,not found,not found,not found,not found,not found,2,28,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,15.03,17.76,506.04,1.00,0.73,276.91,2033,38000,not found
AGLSOM04,Somerton,OCGT (small GT),VIC,MEL,Not Applicable,Not Applicable,Existing,Not Applicable,43,,35,43,43,10,36.00,14.18,not found,not found,not found,not found,not found,not found,not found,2,28,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,15.03,17.76,506.04,1.00,0.73,276.91,2033,38000,not found
SWAN_E,Swanbank E GT,CCGT,QLD,SQ,Not Applicable,Not Applicable,Existing,Not Applicable,385,,360,373,373,95,342.00,6.78,not found,not found,not found,not found,not found,not found,not found,25,37,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,7.67,13.09,258.17,1.00,1.79,111.35,2036,105500,not found
TALWA1,Tallawarra,CCGT,NSW,SNW,Not Applicable,Not Applicable,Existing,Not Applicable,400,,420,430,480,190,684.00,5.65,not found,not found,not found,not found,not found,not found,not found,28,83,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,7.21,16.40,272.29,0.99,1.79,129.19,2043,105500,not found
Tallawarra B,Tallawarra B,OCGT (large GT),NSW,SNW,Not Applicable,Not Applicable,Existing,Not Applicable,320,,303,312,318,160,576.00,7.96,not found,not found,not found,not found,not found,not found,not found,33,28,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,10.93,18.25,372.17,0.99,0.73,211.47,2053,37000,not found
TVCC201_GT,Tamar Valley Combined Cycle,CCGT - Gas Turbine,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,140,,140,140,140,71,229.68,9.19,not found,not found,not found,not found,not found,not found,not found,4,9,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,7.51,16.52,317.80,1.00,1.79,135.09,2050,105500,not found
TVCC201_ST,Tamar Valley Combined Cycle,CCGT - Steam Turbine,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,68,,68,68,68,41,0.00,14.88,not found,not found,not found,not found,not found,not found,not found,0,3,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,7.51,16.52,317.80,1.00,1.79,135.09,2050,105500,not found
TVPP104,Tamar Valley Peaking,OCGT (large GT),TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,58,,58,58,58,30,108.00,10.99,not found,not found,not found,not found,not found,not found,not found,11,9,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,10.00,12.85,16.52,317.80,1.00,0.73,222.24,2050,37000,not found
TORRB1,Torrens Island B,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,200,,0,0,0,40,144.00,10.56,not found,not found,not found,not found,not found,not found,not found,5,5,0.68,2.50,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,11.28,18.54,390.75,1.00,5.00,219.05,2026,38000,not found
TORRB2,Torrens Island B,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,200,,0,0,0,40,144.00,10.56,not found,not found,not found,not found,not found,not found,not found,5,5,0.68,2.50,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,11.28,18.54,390.75,1.00,5.00,219.05,2026,38000,not found
TORRB3,Torrens Island B,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,200,,0,0,0,40,144.00,10.56,not found,not found,not found,not found,not found,not found,not found,5,5,0.68,2.50,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,11.28,18.54,390.75,1.00,5.00,219.05,2026,38000,not found
TORRB4,Torrens Island B,OCGT (small GT),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,200,,0,0,0,40,144.00,10.56,not found,not found,not found,not found,not found,not found,not found,5,5,0.68,2.50,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,11.28,18.54,390.75,1.00,5.00,219.05,2026,38000,not found
YABULU,Townsville Power Station,CCGT - Gas Turbine,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,160,,150,155,165,75,302.40,9.69,not found,not found,not found,not found,not found,not found,not found,18,16,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,7.83,12.82,364.30,0.95,1.79,111.42,2046,105500,not found
YABULU2,Townsville Power Station,CCGT - Steam Turbine,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,84,,77,77,81,55,0.00,15.20,not found,not found,not found,not found,not found,not found,not found,3,8,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,7.83,12.82,364.30,0.95,1.79,111.42,2046,105500,not found
URANQ11,Uranquinty,OCGT (large GT),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,173,,160,164,173,80,288.00,9.59,not found,not found,not found,not found,not found,not found,not found,14,11,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,11.26,18.10,398.73,0.87,0.73,215.77,2044,37000,not found
URANQ12,Uranquinty,OCGT (large GT),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,173,,160,164,173,80,288.00,9.59,not found,not found,not found,not found,not found,not found,not found,14,11,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,11.26,18.10,398.73,0.87,0.73,215.77,2044,37000,not found
URANQ13,Uranquinty,OCGT (large GT),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,173,,160,164,173,80,288.00,9.59,not found,not found,not found,not found,not found,not found,not found,14,11,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,11.26,18.10,398.73,0.87,0.73,215.77,2044,37000,not found
URANQ14,Uranquinty,OCGT (large GT),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,173,,160,164,173,80,288.00,9.59,not found,not found,not found,not found,not found,not found,not found,14,11,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,11.26,18.10,398.73,0.87,0.73,215.77,2044,37000,not found
VPGS1,Valley Power,OCGT (small GT),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,50,,48,50,56,30,108.00,12.87,not found,not found,not found,not found,not found,not found,not found,6,8,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,15.03,18.31,501.30,0.98,0.73,284.13,2070,38000,not found
VPGS2,Valley Power,OCGT (small GT),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,50,,48,50,56,30,108.00,12.87,not found,not found,not found,not found,not found,not found,not found,6,8,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,15.03,18.31,501.30,0.98,0.73,284.13,2070,38000,not found
VPGS3,Valley Power,OCGT (small GT),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,50,,48,50,56,30,108.00,12.87,not found,not found,not found,not found,not found,not found,not found,6,8,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,15.03,18.31,501.30,0.98,0.73,284.13,2070,38000,not found
VPGS4,Valley Power,OCGT (small GT),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,50,,48,50,56,30,108.00,12.87,not found,not found,not found,not found,not found,not found,not found,6,12,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,15.03,18.31,501.30,0.98,0.73,284.13,2070,38000,not found
VPGS5,Valley Power,OCGT (small GT),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,50,,48,50,56,30,108.00,12.87,not found,not found,not found,not found,not found,not found,not found,6,12,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,15.03,18.31,501.30,0.98,0.73,284.13,2070,38000,not found
VPGS6,Valley Power,OCGT (small GT),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,50,,48,50,56,30,108.00,12.87,not found,not found,not found,not found,not found,not found,not found,6,12,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,28.00,9.00,15.03,18.31,501.30,0.98,0.73,284.13,2070,38000,not found
YARWUN_1,Yarwun Cogen,CCGT,QLD,GG,Not Applicable,Not Applicable,Existing,Not Applicable,180,,180,180,180,106,381.60,8.47,not found,not found,not found,not found,not found,not found,not found,2,2,5.48,20.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,73.00,11.00,10.59,13.74,246.81,0.95,1.79,156.46,2050,105500,not found
BARRON-1,Barron Gorge,Hydro,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,35,,33,33,33,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2063,10500,not found
BARRON-2,Barron Gorge,Hydro,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,35,,33,33,33,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2063,10500,not found
BASTYAN,Bastyan,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,80,,81,84,84,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.93,0.64,8.99,2100,10500,not found
BLOWERNG,Blowering,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,80,,70,70,70,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.92,0.64,8.99,2070,10500,not found
BOGONG1,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,70,,70,70,70,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
BOGONG2,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,70,,70,70,70,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
MCKAY11,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,27,,27,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
MCKAY12,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,27,,27,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
MCKAY13,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,27,,27,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
MCKAY14,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,27,,27,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
MCKAY15,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,27,,27,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
MCKAY16,Bogong / Mackay,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,27,,27,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
LI111-1,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,28,,29,0,29,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
LI112-2,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,28,,29,29,29,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
LI113-3,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,32,,29,29,29,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
CA111-1,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,27,,24,24,24,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
CA112-2,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,24,,24,24,24,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
WY111-1,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,13,,0,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
WY111-2,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,13,,13,0,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
WY111-3,Catagunya / Liapootah / Wayatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,13,,13,0,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
CETHANA,Cethana,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,85,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.95,0.64,8.99,2100,10500,not found
DARTM1,Dartmouth,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,185,,170,170,170,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.97,0.64,8.99,2057,10500,not found
DEVILS_G,Devils Gate,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,60,,63,63,63,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2100,10500,not found
EILDON1,Eildon,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,68,,68,68,68,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2057,10500,not found
EILDON2,Eildon,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,68,,68,68,68,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2057,10500,not found
FISHER,Fisher,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,43,,0,46,46,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.95,0.64,8.99,2100,10500,not found
GO181-1,Gordon,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,144,,133,133,133,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2100,10500,not found
GO182-2,Gordon,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,144,,133,133,133,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2100,10500,not found
GO183-3,Gordon,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,144,,133,133,133,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2100,10500,not found
GUTHEGA1,Guthega,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,30,,34,34,34,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2070,10500,not found
GUTHEGA2,Guthega,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,30,,34,34,34,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2070,10500,not found
HUMENSW,Hume Dam NSW,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,29,,29,29,0,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.93,0.64,8.99,2057,10500,not found
HUMEV,Hume Dam VIC,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,29,,29,29,0,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.96,0.64,8.99,2057,10500,not found
JBUTTERS,John Butters,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,144,,140,144,144,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
KAREEYA1,Kareeya,Hydro,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,22,,22,22,22,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
KAREEYA2,Kareeya,Hydro,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,22,,22,22,22,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
KAREEYA3,Kareeya,Hydro,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,22,,22,22,22,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
KAREEYA4,Kareeya,Hydro,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,22,,22,22,22,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2057,10500,not found
LK_ECHO,Lake Echo,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,32,,30,30,30,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.93,0.64,8.99,2100,10500,not found
LM111-1,Lemonthyme / Wilmot,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,51,,55,55,55,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.97,0.64,8.99,2100,10500,not found
WI111-1,Lemonthyme / Wilmot,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,31,,33,33,33,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.97,0.64,8.99,2100,10500,not found
MACKNTSH,Mackintosh,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,80,,81,84,84,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.92,0.64,8.99,2100,10500,not found
MEADOWBK,Meadowbank,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,40,,0,44,44,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
MURRAY01,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY02,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY03,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY04,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY05,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY06,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY07,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY08,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY09,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY10,Murray 1,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,95,,95,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY11,Murray 2,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,150,,150,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY12,Murray 2,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,150,,150,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY13,Murray 2,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,150,,150,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
MURRAY14,Murray 2,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,150,,0,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2070,10500,not found
PO161-1,Poatina,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,50,,57,57,57,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
PO162-2,Poatina,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,50,,57,0,57,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
PO163-3,Poatina,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,50,,57,57,57,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
PO164-4,Poatina,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,50,,57,57,57,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
PO165-5,Poatina,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,50,,57,57,57,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
PO166-6,Poatina,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,50,,57,57,57,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.98,0.64,8.99,2100,10500,not found
REECE1,Reece,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,116,,116,119,119,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.92,0.64,8.99,2100,10500,not found
REECE2,Reece,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,116,,116,119,119,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.92,0.64,8.99,2100,10500,not found
SHGEN01,Shoalhaven,Pumped Hydro (48hrs storage),NSW,CNSW,Not Applicable,Not Applicable,Existing,Not Applicable,41,240,41,41,41,not found,not found,not found,70,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2069,7000,not found
SHGEN02,Shoalhaven,Pumped Hydro (48hrs storage),NSW,CNSW,Not Applicable,Not Applicable,Existing,Not Applicable,41,240,41,41,41,not found,not found,not found,70,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2069,7000,not found
SHGEN03,Shoalhaven,Pumped Hydro (48hrs storage),NSW,CNSW,Not Applicable,Not Applicable,Existing,Not Applicable,83,4600,83,83,83,not found,not found,not found,70,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2069,7000,not found
SHGEN04,Shoalhaven,Pumped Hydro (48hrs storage),NSW,CNSW,Not Applicable,Not Applicable,Existing,Not Applicable,83,4600,83,83,83,not found,not found,not found,70,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2069,7000,not found
TA111-1,Tarraleah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,15,,0,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
TA111-2,Tarraleah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,15,,13,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
TA111-3,Tarraleah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,15,,13,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
TA112-4,Tarraleah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,15,,13,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
TA112-5,Tarraleah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,15,,13,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
TA112-6,Tarraleah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,15,,13,13,13,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2100,10500,not found
TR111-1,Trevallyn,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,20,,20,20,20,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
TR111-2,Trevallyn,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,20,,20,20,20,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
TR112-3,Trevallyn,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,27,,0,30,30,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
TR112-4,Trevallyn,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,27,,30,30,30,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.99,0.64,8.99,2100,10500,not found
TRIBUTE,Tribute,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,83,,88,0,88,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.93,0.64,8.99,2100,10500,not found
TUMUT3_01,Tumut 3,Pumped Hydro (48hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,250,,300,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.64,0.00,2070,7000,not found
TUMUT3_02,Tumut 3,Pumped Hydro (48hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,250,,300,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.64,0.00,2070,7000,not found
TUMUT3_03,Tumut 3,Pumped Hydro (48hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,250,,300,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.64,0.00,2070,7000,not found
TUMUT3_04,Tumut 3,Pumped Hydro (48hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,250,,300,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.64,0.00,2070,7000,not found
TUMUT3_05,Tumut 3,Pumped Hydro (48hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,250,,300,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.64,0.00,2070,7000,not found
TUMUT3_06,Tumut 3,Pumped Hydro (48hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,250,,300,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.64,0.00,2070,7000,not found
TU111-1,Tungatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,25,,26,0,26,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2100,10500,not found
TU112-2,Tungatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,25,,26,26,26,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2100,10500,not found
TU113-3,Tungatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,25,,26,26,26,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2100,10500,not found
TU114-4,Tungatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,25,,26,26,26,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2100,10500,not found
TU115-5,Tungatinah,Hydro,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,25,,26,26,26,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.91,0.64,8.99,2100,10500,not found
TUMUT1_01,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,82,,93,103,103,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT1_02,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,82,,93,103,103,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT1_03,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,82,,93,103,103,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT1_04,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,82,,93,103,103,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT2_01,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,72,,73,78,78,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT2_02,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,72,,73,78,78,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT2_03,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,72,,0,78,78,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
TUMUT2_04,Upper Tumut,Hydro,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,72,,73,73,0,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,0.94,0.64,8.99,2070,10500,not found
WKIEWA1_1,West Kiewa,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,17,,17,17,17,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,1.00,0.64,8.99,2057,10500,not found
WKIEWA1_2,West Kiewa,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,17,,17,17,17,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,1.00,0.64,8.99,2057,10500,not found
WKIEWA2_1,West Kiewa,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,17,,17,17,17,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,1.00,0.64,8.99,2057,10500,not found
WKIEWA2_2,West Kiewa,Hydro,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,17,,17,17,17,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,106.92,8.99,0.00,0.00,0.00,1.00,0.64,8.99,2057,10500,not found
W/HOE#1,Wivenhoe,Pumped Hydro (10hrs storage),QLD,SQ,Not Applicable,Not Applicable,Existing,Not Applicable,285,3000,285,285,285,not found,not found,not found,70,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,96.74,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2084,10500,not found
W/HOE#2,Wivenhoe,Pumped Hydro (10hrs storage),QLD,SQ,Not Applicable,Not Applicable,Existing,Not Applicable,285,3000,285,285,285,not found,not found,not found,70,not found,not found,not found,not found,not found,not found,not found,not found,0.27,1.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,96.74,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2084,10500,not found
BANN1,Bannerton Solar Park,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,100,,84,84,88,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.90,0.01,0.00,2049,110000,not found
BERYLSF1,Beryl Solar Farm,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Existing,Not Applicable,98,,77,83,87,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2049,110000,not found
BOWWPV1,Bolivar Waste Water Treatment Solar Farm,Large scale Solar PV,SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,8,,6,7,6,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2045,110000,not found
