IASR ID,Power Station,Technology Type,Region,Sub-region,REZ Location,REZ ID,Status,Regional build cost zone,Maximum capacity (MW),Storage capacity (MWh),SP2025-26,ST2032-33,W2033,Minimum Stable Limit,No-Load  Heat Rate,Marginal Heat Rate,Pumping efficiency (%),Charge efficiency (%),Discharge efficiency (%),Allowable max state of charge (%),Allowable min state of charge (%),Round trip efficiency (%),Annual degradation (%),Max Ramp Up (MW/min),Max Ramp Down (MW/min),Maintenance - Proportion of time out (%),Maintenance - Equivalent average days per year on planned outage,Full outage (% of time),Partial outage (% of time),Full outage MTTR (hrs),Partial outage MTTR (hrs),Partial Outage Derating Factor (%),FOM ($/kW/annum),VOM ($/MWh sent-out),Heat rate (GJ/MWh HHV s.o.),Fuel cost ($/GJ),Scope 1 Emissions (kg/MWh),MLF,Auxiliary load (% of nameplate capacity),SRMC ($/MWh),Expected Closure Year (Calendar year),Retirement / Rehabilitation cost ($/MW),Fault Level Replacement Cost ($M)
SAPHWF1,Sapphire Wind Farm,Wind,NSW,NNSW,New England,N2,Existing,Not Applicable,270,,156,252,270,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.86,0.07,0.00,2043,152000,not found
STWF1,Silverton Wind Farm,Wind,NSW,SNSW,Broken Hill,N4,Existing,Not Applicable,199,,119,198,198,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.86,0.07,0.00,2043,152000,not found
SNOWNTH1,Snowtown S2 Wind Farm,Wind,SA,CSA,Mid-North SA,S3,Existing,Not Applicable,144,,133,144,144,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2039,152000,not found
SNOWSTH1,Snowtown S2 Wind Farm,Wind,SA,CSA,Mid-North SA,S3,Existing,Not Applicable,126,,117,126,126,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2039,152000,not found
SNOWTWN1,Snowtown Wind Farm,Wind,SA,CSA,Mid-North SA,S3,Existing,Not Applicable,99,,66,0,0,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.92,0.07,0.00,2033,152000,not found
STARHLWF,Starfish Hill Wind Farm,Wind,SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,33,,33,33,33,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2033,152000,not found
STOCKYD1,Stockyard Hill Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,528,,511,511,511,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.98,0.07,0.00,2045,152000,not found
TARALGA1,Taralga Wind Farm,Wind,NSW,CNSW,Not Applicable,Not Applicable,Existing,Not Applicable,107,,107,107,107,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2040,152000,not found
WATERLWF,Waterloo Wind Farm,Wind,SA,CSA,Mid-North SA,S3,Existing,Not Applicable,131,,9,130,131,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2051,152000,not found
WPWF,Wattle Point Wind Farm,Wind,SA,NSA,Eastern Eyre Peninsula,S7,Existing,Not Applicable,91,,91,91,91,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.85,0.07,0.00,2031,152000,not found
WAUBRAWF,Waubra Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,192,,192,192,192,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.93,0.07,0.00,2034,152000,not found
WRWF1,White Rock Wind Farm - Stage 1,Wind,NSW,NNSW,New England,N2,Existing,Not Applicable,175,,172,172,172,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.81,0.07,0.00,2038,152000,not found
WGWF1,Willogoleche Wind Farm,Wind,SA,CSA,Mid-North SA,S3,Existing,Not Applicable,120,,0,120,120,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2043,152000,not found
WOODLWN1,Woodlawn Wind Farm,Wind,NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,48,,48,48,48,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2041,152000,not found
WOOLNTH1,Woolnorth Wind Farm,Wind,TAS,TAS,Not Applicable,Not Applicable,Existing,Not Applicable,138,,138,138,138,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.92,0.07,0.00,2050,152000,not found
YSWF1,Yaloak South Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,29,,29,29,29,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.98,0.07,0.00,2047,152000,not found
YAMBUKWF,Yambuk Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,30,,30,30,30,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2031,152000,not found
YENDWF1,Yendon Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,144,,103,127,144,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.95,0.07,0.00,2049,152000,not found
Tully Sugar Mill Biomass,Tully Sugar Mill Biomass,Biomass,QLD,NQ,Not Applicable,Not Applicable,Existing,Not Applicable,32,,32,32,32,2,46.08,16.10,not found,not found,not found,not found,not found,not found,not found,1,1,6.25,23.00,4.00%,0.00%,22,0,0.00%,187.45,10.94,17.54,0.66,13.90,0.98,7.30,22.55,2050,133500,not found
HUNTER1,Hunter Power Station,OCGT (large GT),NSW,SNW,Not Applicable,Not Applicable,Committed,Not Applicable,375,,330,330,330,100,675.00,9.13,not found,not found,not found,not found,not found,not found,not found,40,40,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,10.93,19.68,372.17,0.97,0.73,227.13,2064,37000,not found
HUNTER2,Hunter Power Station,OCGT (large GT),NSW,SNW,Not Applicable,Not Applicable,Committed,Not Applicable,375,,330,330,330,100,675.00,9.13,not found,not found,not found,not found,not found,not found,not found,40,40,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,10.93,19.68,372.17,0.97,0.73,227.13,2064,37000,not found
Kidston Pumped Storage Hydro 1,Kidston,Pumped Hydro (10hrs storage),QLD,NQ,Not Applicable,Not Applicable,Committed,Not Applicable,125,1000,125,125,125,not found,not found,not found,80,not found,not found,not found,not found,not found,not found,not found,not found,3.01,11.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,96.74,0.00,0.00,0.00,0.00,0.95,0.52,0.00,2105,10500,not found
Kidston Pumped Storage Hydro 2,Kidston,Pumped Hydro (10hrs storage),QLD,NQ,Not Applicable,Not Applicable,Committed,Not Applicable,125,1000,125,125,125,not found,not found,not found,80,not found,not found,not found,not found,not found,not found,not found,not found,3.01,11.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,96.74,0.00,0.00,0.00,0.00,0.95,0.52,0.00,2105,10500,not found
SNO2PH01,Snowy 2.0,Pumped Hydro (1wk storage),NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,366,58330,0,367,367,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2129,7000,not found
SNO2PH02,Snowy 2.0,Pumped Hydro (1wk storage),NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,366,58330,0,367,367,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2129,7000,not found
SNO2PH03,Snowy 2.0,Pumped Hydro (1wk storage),NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,367,58330,0,367,367,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2129,7000,not found
SNO2PH04,Snowy 2.0,Pumped Hydro (1wk storage),NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,367,58330,0,367,367,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2129,7000,not found
SNO2PH05,Snowy 2.0,Pumped Hydro (1wk storage),NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,367,58330,0,367,367,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2129,7000,not found
SNO2PH06,Snowy 2.0,Pumped Hydro (1wk storage),NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,367,58330,0,367,367,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,5.96%,0.68%,60.02021163,265.9523557,26.78%,85.54,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2129,7000,not found
ADPPV1,Adelaide Desalination Plant Solar Farm,Large scale Solar PV,SA,CSA,Not Applicable,Not Applicable,Committed,Not Applicable,11,,9,9,9,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2041,110000,not found
AVLSF1,Avonlie Solar Farm,Large scale Solar PV,NSW,SNSW,Wagga Wagga,N6,Committed,Not Applicable,254,,190,190,190,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.87,0.01,0.00,2058,110000,not found
BLUEGSF1,Bluegrass Solar Farm,Large scale Solar PV,QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,148,,143,139,142,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2057,110000,not found
Broadsound Solar Farm,Broadsound Solar Farm,Large scale Solar PV,QLD,CQ,Isaac,Q4b,Committed,Not Applicable,368,,296,296,296,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2056,110000,not found
Bundaberg Solar Farm,Bundaberg Solar Farm,Large scale Solar PV,QLD,NQ,Not Applicable,Not Applicable,Committed,Not Applicable,78,,78,78,78,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2055,110000,not found
COHUNSF1,Cohuna Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,31,,25,27,27,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2045,110000,not found
COLUMSF1,Columboola Solar Farm,Large scale Solar PV,QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,217,,162,162,162,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.99,0.01,0.00,2046,110000,not found
CRWASF1,Corowa Solar Farm,Large scale Solar PV,NSW,SNSW,South West NSW,N5,Committed,Not Applicable,36,,30,30,30,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2051,110000,not found
Culcairn Solar Farm,Culcairn Solar Farm,Large scale Solar PV,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,350,,332,350,350,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2060,110000,not found
EDENVSF1,Edenvale Solar Park,Large scale Solar PV,QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,180,,146,146,146,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2053,110000,not found
GANGARR1,Gangarri Solar Farm,Large scale Solar PV,QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,162,,120,120,120,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2051,110000,not found
GIRGSF,Girgarre Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,93,,70,76,76,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2054,110000,not found
Goorambat East Solar Farm,Goorambat East Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,250,,250,250,250,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2061,110000,not found
KEPSF1,Kennedy Energy Park Solar Farm,Large scale Solar PV,QLD,NQ,North Qld Clean Energy Hub,Q2,Committed,Not Applicable,15,,14,15,15,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2046,110000,not found
KINGASF1,Kingaroy Solar Farm,Large scale Solar PV,QLD,SQ,Western Downs,Q8c,Committed,Not Applicable,40,,40,40,40,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2050,110000,not found
Lockhart Hybrid Facility - Solar,Lockhart Hybrid Facility - Solar,Large scale Solar PV,NSW,SNSW,Wagga Wagga,N6,Committed,Not Applicable,10,,10,10,10,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.92,0.01,0.00,2056,110000,not found
MANSF2,Mannum Solar Farm 2,Large scale Solar PV,SA,CSA,Not Applicable,Not Applicable,Committed,Not Applicable,30,,30,30,30,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.99,0.01,0.00,2058,110000,not found
METZSF1,Metz Solar Farm,Large scale Solar PV,NSW,NNSW,New England,N2,Committed,Not Applicable,135,,107,112,115,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.86,0.01,0.00,2052,110000,not found
QPSF,Quorn Park Solar Farm,Large scale Solar PV,NSW,CNSW,Not Applicable,Not Applicable,Committed,Not Applicable,97,,80,80,80,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.89,0.01,0.00,2055,110000,not found
Riverina Solar Farm,Riverina Solar Farm,Large scale Solar PV,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,32,,0,32,32,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.87,0.01,0.00,2047,110000,not found
SEBSF1,Sebastopol Solar Farm,Large scale Solar PV,NSW,SNSW,Wagga Wagga,N6,Committed,Not Applicable,90,,86,90,90,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.92,0.01,0.00,2052,110000,not found
Stubbo Solar Farm,Stubbo Solar Farm,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Committed,Not Applicable,400,,400,400,400,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2073,110000,not found
TB2SF1,Tailem Bend Solar Farm - stage 2,Large scale Solar PV,SA,SESA,South East SA,S1,Committed,Not Applicable,105,,87,87,87,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.99,0.01,0.00,2053,110000,not found
Tilbuster Solar Farm,Tilbuster Solar Farm,Large scale Solar PV,NSW,NNSW,New England,N2,Committed,Not Applicable,249,,201,201,201,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.88,0.01,0.00,2055,110000,not found
WAGGNSF1,Wagga North Solar Farm,Large scale Solar PV,NSW,SNSW,Wagga Wagga,N6,Committed,Not Applicable,56,,46,46,46,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.92,0.01,0.00,2050,110000,not found
WLWLSF1,Walla Walla Solar Farm,Large scale Solar PV,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,152,,150,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2054,110000,not found
WLWLSF2,Walla Walla Solar Farm,Large scale Solar PV,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,152,,150,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2054,110000,not found
WANDSF1,Wandoan South Solar Farm - stage 1,Large scale Solar PV,QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,160,,125,125,125,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2053,110000,not found
WELNSF1,Wellington North Solar Farm (Lightsource),Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Committed,Not Applicable,437,,329,330,330,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2064,110000,not found
WOLARSF1,Wollar Solar Farm,Large scale Solar PV,NSW,CNSW,Not Applicable,Not Applicable,Committed,Not Applicable,280,,280,280,280,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.96,0.01,0.00,2054,110000,not found
WUNUSF1,Wunghnu Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,94,,60,75,75,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2065,110000,not found
WYASF1,Wyalong Solar Farm,Large scale Solar PV,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,62,,53,53,53,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.92,0.01,0.00,2053,110000,not found
CLRKCWF1,Clarke Creek Wind Farm,Wind,QLD,CQ,Isaac,Q4,Committed,Not Applicable,347,,338,338,338,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.94,0.07,0.00,2049,152000,not found
CLRKCWF2,Clarke Creek Wind Farm,Wind,QLD,CQ,Isaac,Q4,Committed,Not Applicable,104,,101,101,101,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.94,0.07,0.00,2049,152000,not found
CROOKWF3,Crookwell 3 Wind Farm,Wind,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,58,,56,56,56,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2054,152000,not found
FLYCRKWF,Flyers Creek Wind Farm,Wind,NSW,CNSW,Central -West Orana,N3,Committed,Not Applicable,146,,140,140,140,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.03,0.07,0.00,2063,152000,not found
GPWFEST1,Golden Plains Wind Farm East,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,248,,160,240,240,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.98,0.07,0.00,2055,152000,not found
GPWFEST2,Golden Plains Wind Farm East,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,260,,168,252,252,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.98,0.07,0.00,2055,152000,not found
GPWFEST3,Golden Plains Wind Farm East,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,248,,160,240,240,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.98,0.07,0.00,2055,152000,not found
GSWF1A,Goyder South Wind Farm 1A,Wind,SA,CSA,Mid-North SA,S3,Committed,Not Applicable,209,,190,201,201,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2048,152000,not found
GSWF1B,Goyder South Wind Farm 1B,Wind,SA,CSA,Mid-North SA,S3,Committed,Not Applicable,204,,185,196,196,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2049,152000,not found
HD1WF1,Hawkesdale Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,97,,89,89,89,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.99,0.07,0.00,2054,152000,not found
KABANWF1,Kaban Green Power Hub - Wind Farm,Wind,QLD,NQ,Far North QLD,Q1,Committed,Not Applicable,157,,152,152,152,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2048,152000,not found
KEPWF1,Kennedy Energy Park Wind Farm,Wind,QLD,NQ,North Qld Clean Energy Hub,Q2,Committed,Not Applicable,43,,36,43,43,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.98,0.07,0.00,2046,152000,not found
MacIntyre Wind Farm,MacIntyre Wind Farm,Wind,QLD,SQ,Southern Downs,Q8b,Committed,Not Applicable,923,,890,890,890,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2054,152000,not found
MTGELWF1,Mt Gellibrand Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,139,,0,132,132,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.99,0.07,0.00,2043,152000,not found
RYANCWF1,Ryan Corner Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,218,,205,205,205,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.99,0.07,0.00,2054,152000,not found
Rye Park Wind Farm,Rye Park Wind Farm,Wind,NSW,SNSW,Not Applicable,Not Applicable,Committed,Not Applicable,396,,383,383,383,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2048,152000,not found
Wambo Wind Farm,Wambo Wind Farm,Wind,QLD,SQ,Western Downs,Q8c,Committed,Not Applicable,252,,252,252,252,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2055,152000,not found
Aldoga Solar Farm,Aldoga Solar Farm,Large scale Solar PV,QLD,GG,Not Applicable,Not Applicable,Anticipated,Not Applicable,387,,387,387,387,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2051,110000,not found
Aramara Solar Farm,Aramara Solar Farm,Large scale Solar PV,QLD,SQ,Wide Bay,Q7,Anticipated,Not Applicable,101,,0,101,101,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2054,110000,not found
Banksia Solar Farm,Banksia Solar Farm,Large scale Solar PV,QLD,SQ,Wide Bay,Q7,Anticipated,Not Applicable,70,,0,60,60,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2058,110000,not found
Derby Solar Farm,Derby Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,95,,0,95,95,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2057,110000,not found
Frasers Solar Farm,Frasers Solar Farm,Large scale Solar PV,VIC,SEV,Not Applicable,Not Applicable,Anticipated,Not Applicable,77,,0,77,77,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2054,110000,not found
Goulburn River Solar Farm,Goulburn River Solar Farm,Large scale Solar PV,NSW,SNW,Not Applicable,Not Applicable,Committed,Not Applicable,588,,0,450,450,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2067,110000,not found
Horsham Solar Farm,Horsham Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,119,,119,119,119,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.88,0.01,0.00,2066,110000,not found
Maryvale Solar Farm,Maryvale Solar Farm,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Anticipated,Not Applicable,172,,172,172,172,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.92,0.01,0.00,2062,110000,not found
Mortlake Energy Hub Solar Farm,Mortlake Energy Hub Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,334,,0,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2062,110000,not found
Munna Creek Solar Farm,Munna Creek Solar Farm,Large scale Solar PV,QLD,SQ,Wide Bay,Q7,Committed,Not Applicable,154,,120,120,120,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2053,110000,not found
New England Solar Farm 2,New England Solar Farm - Stage 2,Large scale Solar PV,NSW,NNSW,New England,N2,Anticipated,Not Applicable,320,,0,320,320,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.88,0.01,0.00,2075,110000,not found
Punch's Creek Renewable Energy Solar Farm,Punch's Creek Renewable Energy Solar Farm,Large scale Solar PV,QLD,SQ,Southern Downs,Q8b,Anticipated,Not Applicable,799,,0,799,799,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2056,110000,not found
GBWF1,Gawara Baya Wind Farm,Wind,QLD,NQ,Northern Qld,Q3,Anticipated,Not Applicable,408,,0,400,400,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2053,152000,not found
Uungula Wind Farm,Uungula Wind Farm,Wind,NSW,CNSW,Central-West Orana,N3,Anticipated,Not Applicable,414,,0,414,414,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2057,152000,not found
Woolsthorpe Wind Farm,Woolsthorpe Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,72,,0,72,72,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2061,152000,not found
BALB1,Ballarat Energy Storage System,Battery storage (1hr storage),VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,30,30,29,20,20,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2033,31000,not found
BOWWBA1,Bolivar Waste Water Treatment BESS,Battery storage (2hrs storage),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,3,5,2,2,2,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2045,49000,not found
BBATTERY,Bouldercombe Battery project,Battery storage (2hrs storage),QLD,CQ,Fitzroy,Q6,Existing,Not Applicable,50,100,50,46,46,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2042,49000,not found
BULBES1,Bulgana Green Power Hub BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,20,34,20,20,20,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.89,0.12,0.00,2049,49000,not found
DALNTH1,Dalrymple BESS,Battery storage (1hr storage),SA,CSA,Yorke Peninsula,S4,Existing,Not Applicable,30,9,30,0,0,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.93,0.12,0.00,2030,31000,not found
DPNTB1,Darlington Point Energy Storage System,Battery storage (2hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,25,50,25,25,25,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.95,0.12,0.00,2051,49000,not found
GANNB1,Gannawarra Energy Storage System,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Existing,Not Applicable,25,50,25,25,25,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2033,49000,not found
HVWWBA1,Happy Valley Reservoir BESS,Battery storage (2hrs storage),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,6,9,4,4,4,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2041,49000,not found
HPR1,Hornsdale Power Reserve Unit 1,Battery storage (1hr storage),SA,CSA,Mid-North SA,S3,Existing,Not Applicable,150,178,150,150,150,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2057,31000,not found
LBBG1,Lake Bonney BESS,Battery storage (2hrs storage),SA,SESA,South East SA,S1,Existing,Not Applicable,25,52,25,25,25,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2034,49000,not found
PIBESS1,Philip Island BESS,Battery storage (2hrs storage),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,5,10,5,5,5,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2038,49000,not found
QBYNB1,Queanbeyan BESS,Battery storage (2hrs storage),NSW,SNSW,Tumut,N7,Existing,Not Applicable,10,20,10,10,10,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.96,0.12,0.00,2033,49000,not found
RANGEB1,Rangebank BESS,Battery storage (2hrs storage),VIC,MEL,Not Applicable,Not Applicable,Existing,Not Applicable,200,400,200,200,200,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2044,49000,not found
RESS1G,Riverina Energy Storage System 1,Battery storage (2hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,60,120,60,60,60,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2051,49000,not found
RIVNB2,Riverina Energy Storage System 2,Battery storage (2hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Existing,Not Applicable,65,130,65,65,65,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2051,49000,not found
VBB1,Victorian Big Battery,Battery storage (2hrs storage),VIC,MEL,Not Applicable,Not Applicable,Existing,Not Applicable,300,470,50,50,240,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2041,49000,not found
WALGRV1,Wallgrove Grid Battery project,Battery storage (2hrs storage),NSW,SNW,Not Applicable,Not Applicable,Existing,Not Applicable,50,75,50,50,50,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2036,49000,not found
WANDB1,Wandoan South BESS,Battery storage (2hrs storage),QLD,SQ,Darling Downs,Q8a,Existing,Not Applicable,100,150,100,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.01,0.12,0.00,2051,49000,not found
ADPBA1,Adelaide Desalination Plant BESS,Battery storage (2hrs storage),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,8,13,6,6,6,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2041,49000,not found
BLYTHB1,Blyth BESS,Battery storage (2hrs storage),SA,CSA,Mid-North SA,S3,Existing,Not Applicable,200,400,194,200,200,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.01,0.12,0.00,2044,49000,not found
BHBG1,Broken Hill BESS,Battery storage (1hr storage),NSW,SNSW,Broken Hill,N4,Committed,Not Applicable,50,50,50,50,50,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.95,0.12,0.00,2043,31000,not found
CAPBES1,Capital Battery,Battery storage (2hrs storage),NSW,SNSW,Tumut,N7,Committed,Not Applicable,100,200,96,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.04,0.12,0.00,2048,49000,not found
CHBESSG1,Chinchilla BESS,Battery storage (2hrs storage),QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,100,200,100,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2038,49000,not found
CBWWBA1,Christies Beach Wastewater Treatment Plant BESS,Battery storage (2hrs storage),SA,CSA,Not Applicable,Not Applicable,Committed,Not Applicable,2,4,2,2,2,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2041,49000,not found
Clements Gap BESS,Clements Gap BESS,Battery storage (2hrs storage),SA,CSA,Mid-North SA,S3,Committed,Not Applicable,60,120,60,60,60,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.96,0.12,0.00,2046,49000,not found
Eraring Big Battery,Eraring Big Battery,Battery storage (2hrs storage),NSW,SNW,Hunter Central Coast,N9,Committed,Not Applicable,460,1773,460,460,460,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2045,49000,not found
GREENB1,Greenbank BESS,Battery storage (2hrs storage),QLD,SQ,Not Applicable,Not Applicable,Committed,Not Applicable,200,400,200,200,200,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2044,49000,not found
HBESS1,Hazelwood BESS,Battery storage (1hr storage),VIC,SEV,Not Applicable,Not Applicable,Existing,Not Applicable,200,162,150,150,150,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2043,31000,not found
Koorangie Energy Storage System,Koorangie Energy Storage System,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,185,370,185,185,185,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.97,0.12,0.00,2055,49000,not found
LaTrobe Valley BESS,LaTrobe Valley BESS,Battery storage (2hrs storage),VIC,SEV,Not Applicable,Not Applicable,Committed,Not Applicable,100,200,100,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2045,49000,not found
Liddell BESS,Liddell BESS,Battery storage (4hrs storage),NSW,CNSW,Hunter Central Coast,N9,Committed,Not Applicable,500,1000,500,500,500,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2046,94000,not found
Lockhart Hybrid Facility - Battery,Lockhart Hybrid Facility - Battery,Battery storage (2hrs storage),NSW,SNSW,Wagga Wagga,N6,Committed,Not Applicable,10,20,10,10,10,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.87,0.12,0.00,2056,49000,not found
Melbourne Renewable Energy Hub - Side A,Melbourne Renewable Energy Hub - Side A,Battery storage (2hrs storage),VIC,MEL,Not Applicable,Not Applicable,Committed,Not Applicable,600,1600,600,600,600,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2050,49000,not found
QPBESS,Quorn Park BESS,Battery storage (2hrs storage),NSW,CNSW,Not Applicable,Not Applicable,Committed,Not Applicable,28,40,20,20,20,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2045,49000,not found
TB2BG1,Tailem Bend Battery Project,Battery storage (2hrs storage),SA,SESA,South East SA,S1,Committed,Not Applicable,42,84,40,41,41,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2048,49000,not found
Tarong BESS,Tarong BESS,Battery storage (1hr storage),QLD,SQ,Western Downs,Q8c,Committed,Not Applicable,300,600,300,300,300,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2045,31000,not found
Templers BESS,Templers BESS,Battery storage (2hrs storage),SA,CSA,Mid-North SA,S3,Committed,Not Applicable,111,291,111,111,111,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.01,0.12,0.00,2049,49000,not found
TIB1,Torrens Island BESS,Battery storage (1hr storage),SA,CSA,Not Applicable,Not Applicable,Existing,Not Applicable,251,250,251,251,251,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2043,31000,not found
ULBESS,Ulinda Park BESS,Battery storage (2hrs storage),QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,155,298,139,155,155,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2065,49000,not found
WTAHB1,Waratah Super Battery,Battery storage (2hrs storage),NSW,SNW,Not Applicable,Not Applicable,Committed,Not Applicable,850,1680,150,850,850,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2065,49000,not found
WDBESS1,Western Downs Battery,Battery storage (1hr storage),QLD,SQ,Darling Downs,Q8a,Committed,Not Applicable,255,510,255,255,255,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2048,31000,not found
Aldoga BESS Stage 1,Aldoga BESS Stage 1,Battery storage (1hr storage),QLD,GG,Not Applicable,Not Applicable,Anticipated,Not Applicable,400,400,0,400,400,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.95,0.12,0.00,2049,31000,not found
Brendale BESS,Brendale BESS,Battery storage (2hrs storage),QLD,SQ,Not Applicable,Not Applicable,Anticipated,Not Applicable,205,410,205,205,205,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2066,49000,not found
Bungama Solar BESS,Bungama Solar BESS,Battery storage (2hrs storage),SA,CSA,Mid-North SA,S3,Committed,Not Applicable,150,300,150,150,150,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.92,0.12,0.00,2046,49000,not found
Eraring Big Battery 2,Eraring Big Battery 2,Battery storage (2hrs storage),NSW,SNW,Not Applicable,Not Applicable,Anticipated,Not Applicable,240,1030,0,240,240,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2057,49000,not found
GBBATT1,Gawara Baya Wind Farm BESS,Battery storage (2hrs storage),QLD,NQ,Northern Qld,Q3,Anticipated,Not Applicable,104,208,0,104,104,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2053,49000,not found
