IASR ID,Power Station,Technology Type,Region,Sub-region,REZ Location,REZ ID,Status,Regional build cost zone,Maximum capacity (MW),Storage capacity (MWh),SP2025-26,ST2032-33,W2033,Minimum Stable Limit,No-Load  Heat Rate,Marginal Heat Rate,Pumping efficiency (%),Charge efficiency (%),Discharge efficiency (%),Allowable max state of charge (%),Allowable min state of charge (%),Round trip efficiency (%),Annual degradation (%),Max Ramp Up (MW/min),Max Ramp Down (MW/min),Maintenance - Proportion of time out (%),Maintenance - Equivalent average days per year on planned outage,Full outage (% of time),Partial outage (% of time),Full outage MTTR (hrs),Partial outage MTTR (hrs),Partial Outage Derating Factor (%),FOM ($/kW/annum),VOM ($/MWh sent-out),Heat rate (GJ/MWh HHV s.o.),Fuel cost ($/GJ),Scope 1 Emissions (kg/MWh),MLF,Auxiliary load (% of nameplate capacity),SRMC ($/MWh),Expected Closure Year (Calendar year),Retirement / Rehabilitation cost ($/MW),Fault Level Replacement Cost ($M)
Gnarwarre BESS,Gnarwarre BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,290,550,0,250,250,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2054,49000,not found
Limondale BESS,Limondale BESS,Battery storage (8hrs storage),NSW,SNSW,South West NSW,N5,Anticipated,Not Applicable,50,400,50,50,50,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,37.98,0.00,0.00,0.00,0.00,0.85,0.12,0.00,2046,166000,not found
LGAPBS1,Lincoln Gap Wind Farm BESS,Battery storage (1hr storage),SA,NSA,Northern SA,S5,Anticipated,Not Applicable,10,10,10,10,10,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.97,0.12,0.00,2045,31000,not found
Mannum BESS,Mannum BESS,Battery storage (2hrs storage),SA,CSA,Not Applicable,Not Applicable,Anticipated,Not Applicable,100,200,100,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2044,49000,not found
Maryvale Solar Farm BESS,Maryvale Solar Farm BESS,Battery storage (2hrs storage),NSW,CNSW,Central-West Orana,N3,Anticipated,Not Applicable,172,408,172,172,172,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.92,0.12,0.00,2062,49000,not found
Mortlake Battery,Mortlake Battery,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,300,600,300,300,300,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2056,49000,not found
Mortlake Energy Hub BESS,Mortlake Energy Hub BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,316,1200,0,268,268,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2062,49000,not found
Mt Fox BESS,Mt Fox BESS,Battery storage (2hrs storage),QLD,NQ,Northern QLD,Q3,Additional policy-supported project,Not Applicable,300,600,0,300,300,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2049,49000,not found
New England Solar Farm BESS,New England Solar Farm BESS,Battery storage (1hr storage),NSW,NNSW,New England,N2,Anticipated,Not Applicable,200,400,200,200,200,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.88,0.12,0.00,2076,31000,not found
ORANA,Orana BESS,Battery storage (2hrs storage),NSW,CNSW,Central-West Orana,N3,Committed,Not Applicable,415,1660,374,415,415,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.92,0.12,0.00,2066,49000,not found
Richmond Valley BESS,Richmond Valley BESS,Battery storage (8hrs storage),NSW,NNSW,Not Applicable,Not Applicable,Anticipated,Not Applicable,275,2200,275,275,275,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,37.98,0.00,0.00,0.00,0.00,0.88,0.12,0.00,2046,166000,not found
Silver City Energy Storage,Silver City Energy Storage,Battery storage (8hrs storage),NSW,SNSW,Broken Hill,N4,Anticipated,Not Applicable,200,1600,0,200,200,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,37.98,4.45,0.00,0.00,0.00,0.86,0.12,4.45,2058,166000,not found
Smithfield BESS,Smithfield BESS,Battery storage (2hrs storage),NSW,SNW,Not Applicable,Not Applicable,Anticipated,Not Applicable,86,130,65,65,65,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2040,49000,not found
Stanwell BESS,Stanwell BESS,Battery storage (2hrs storage),QLD,CQ,Fitzroy,Q6,Anticipated,Not Applicable,300,600,300,300,300,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.93,0.12,0.00,2046,49000,not found
Swanbank BESS,Swanbank BESS,Battery storage (2hrs storage),QLD,SQ,Not Applicable,Not Applicable,Anticipated,Not Applicable,250,500,250,250,250,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2045,49000,not found
TRGBESS,Terang BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,144,200,100,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2056,49000,not found
Wooreen Energy Storage System,Wooreen Energy Storage System,Battery storage (4hrs storage),VIC,SEV,Not Applicable,Not Applicable,Anticipated,Not Applicable,350,1400,0,350,350,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2047,94000,not found
Kogan Gas,Brigalow GT,OCGT (large GT),QLD,SQ,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,400,,0,400,400,104,720.00,9.13,not found,not found,not found,not found,not found,not found,not found,80,80,1.57,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,27.00,12.00,10.93,15.05,372.18,0.97,1.50,176.50,2068,37000,not found
Fulham Solar Farm,Fulham Solar Farm,Large scale Solar PV,VIC,SEV,Not Applicable,Not Applicable,Committed,Not Applicable,101,,0,80,80,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2063,110000,not found
Solar River Solar Farm,Solar River Solar Farm,Large scale Solar PV,SA,CSA,Riverland,S2,Additional policy-supported project,Not Applicable,256,,0,77,117,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.97,0.01,0.00,2056,110000,not found
Coppabella Wind Farm,Coppabella Wind Farm,Wind,NSW,SNSW,Tumut,N7,Anticipated,Not Applicable,290,,0,270,270,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.95,0.07,0.00,2057,152000,not found
Derby Solar Project BESS,Derby Solar Project BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,95,110,0,3,3,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2057,49000,not found
Fulham Solar Farm BESS,Fulham Solar Farm BESS,Battery storage (1hr storage),VIC,SEV,Not Applicable,Not Applicable,Committed,Not Applicable,64,128,0,64,64,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,9.16,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2063,31000,not found
Goulburn River BESS,Goulburn River BESS,Battery storage (8hrs storage),NSW,CNSW,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,50,400,0,50,50,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,37.98,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2047,166000,not found
Hallett BESS,Hallett BESS,Battery storage (4hrs storage),SA,CSA,Mid-North SA,S3,Additional policy-supported project,Not Applicable,50,200,50,50,50,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.97,0.12,0.00,2047,94000,not found
Horsham Solar Farm BESS,Horsham Solar Farm BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,100,200,0,0,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.89,0.12,0.00,2047,49000,not found
Limestone Coast West BESS,Limestone Coast West BESS,Battery storage (2hrs storage),SA,SESA,South East SA,S1,Additional policy-supported project,Not Applicable,250,500,0,250,250,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2047,49000,not found
Solar River Solar Farm BESS,Solar River Solar Farm BESS,Battery storage (4hrs storage),SA,CSA,Riverland,S2,Additional policy-supported project,Not Applicable,123,225,0,0,256,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2047,94000,not found
Springvale Energy Hub BESS,Springvale Energy Hub BESS,Battery storage (2hrs storage),VIC,MEL,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,115,230,0,115,115,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2047,49000,not found
Mornington BESS,Mornington BESS,Battery storage (2hrs storage),VIC,SEV,Not Applicable,Not Applicable,Anticipated,Not Applicable,240,480,240,240,240,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2046,49000,not found
Tamworth BESS,Tamworth BESS,Battery storage (2hrs storage),NSW,NNSW,Not Applicable,Not Applicable,Anticipated,Not Applicable,100,100,0,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.84,0.12,0.00,2047,49000,not found
Tamworth BESS 2,Tamworth BESS,Battery storage (2hrs storage),NSW,NNSW,Not Applicable,Not Applicable,Anticipated,Not Applicable,100,200,0,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.84,0.12,0.00,2047,49000,not found
QEJP - Borumba,QEJP - Borumba,Pumped Hydro (24hrs storage),QLD,SQ,Not Applicable,Not Applicable,Anticipated,Not Applicable,1998,48000,0,0,1998,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,3.01,11.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,74.85,0.00,0.00,0.00,0.00,0.99,0.52,0.00,2134,7000,not found
Broadsound BESS,Broadsound BESS,Battery storage (2hrs storage),QLD,CQ,Issac,Q4,Anticipated,Not Applicable,240,360,180,180,180,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2056,49000,not found
Calala BESS 1,Calala BESS 1,Battery storage (2hrs storage),NSW,NNSW,Not Applicable,Not Applicable,Anticipated,Not Applicable,100,200,0,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.84,0.12,0.00,2052,49000,not found
Calala BESS 2,Calala BESS 2,Battery storage (2hrs storage),NSW,NNSW,Not Applicable,Not Applicable,Anticipated,Not Applicable,150,300,0,150,150,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.84,0.12,0.00,2052,49000,not found
Glanmire Solar Farm BESS,Glanmire Solar Farm BESS,Battery storage (2hrs storage),NSW,SNW,Not Applicable,Not Applicable,Anticipated,Not Applicable,52,104,52,52,52,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.97,0.12,0.00,2047,49000,not found
Ravenswood BESS,Ravenswood BESS,Battery storage (4hrs storage),VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,20,40,20,20,20,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.97,0.12,0.00,2047,94000,not found
Bullyard Solar Farm,Bullyard Solar Farm,Large scale Solar PV,QLD,CQ,Wide Bay,Q7,Anticipated,Not Applicable,97,,0,97,90,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2057,110000,not found
Glanmire Solar Farm,Glanmire Solar Farm,Large scale Solar PV,NSW,SNW,Not Applicable,Not Applicable,Anticipated,Not Applicable,60,104,60,60,60,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.97,0.01,0.00,2057,110000,not found
Ravenswood Solar Farm,Ravenswood Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,63,,63,63,63,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.97,0.01,0.00,2057,110000,not found
Lockyer Valley GT,Lockyer Valley GT,OCGT (small GT),QLD,SQ,Not Applicable,Not Applicable,Anticipated,Not Applicable,117,,0,116,116,22,78.00,9.66,not found,not found,not found,not found,not found,not found,not found,22,22,1.37,5.00,8.45%,2.92%,78.56825335,117.6745166,18.52%,30.00,10.00,10.65,15.05,362.56,0.97,0.73,170.25,2068,38000,not found
Boulder Creek Wind Farm,Boulder Creek Wind Farm,Wind,QLD,CQ,Fitzroy,Q6,Anticipated,Not Applicable,221,,0,221,221,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.93,0.07,0.00,2067,152000,not found
Inverleigh Wind Farm,Inverleigh Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,92,,92,92,92,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.99,0.07,0.00,2057,152000,not found
Port Latta Wind Farm,Port Latta Wind Farm,Wind,TAS,TAS,Not Applicable,Not Applicable,Anticipated,Not Applicable,21,,21,21,21,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2057,152000,not found
Valley of the Winds Wind Farm,Valley of the Winds,Wind,NSW,CNSW,Central-West Orana,N3,Anticipated,Not Applicable,919,,0,919,919,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.94,0.07,0.00,2080,152000,not found
Woolooga BESS,Woolooga BESS,Battery storage (2hrs storage),QLD,SQ,Wide Bay,Q7,Committed,Not Applicable,281,593,222,222,222,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.98,0.12,0.00,2051,49000,not found
Supernode BESS 1,Supernode BESS 1,Battery storage (4hrs storage),QLD,SQ,Not Applicable,Not Applicable,Committed,Not Applicable,260,620,260,260,260,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2050,94000,not found
Supernode BESS 2,Supernode BESS 2,Battery storage (4hrs storage),QLD,SQ,Not Applicable,Not Applicable,Committed,Not Applicable,260,1240,260,260,260,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2051,94000,not found
Golden Plains West Wind Farm,Golden Plains West Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,557,,372,557,557,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2057,152000,not found
Lotus Creek Wind Farm,Lotus Creek Wind Farm,Wind,QLD,CQ,Isaac,Q4,Committed,Not Applicable,285,,0,285,285,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.94,0.07,0.00,2057,152000,not found
Barnawartha Solar Farm BESS,Barnawartha Solar Farm BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,64,6,0,64,64,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2047,49000,not found
Barwon Solar Farm BESS,Barwon Solar Farm BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,250,500,250,250,250,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2047,49000,not found
Bungama BESS,Bungama BESS,Battery storage (2hrs storage),SA,CSA,Mid-North SA,S3,Additional policy-supported project,Not Applicable,200,400,0,200,200,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.97,0.12,0.00,2047,49000,not found
Elaine Solar Farm BESS,Elaine Solar Farm BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,125,250,125,125,125,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.96,0.12,0.00,2047,49000,not found
Ganymirra Solar Power Station BESS,Ganymirra Solar Power Station BESS,Battery storage (2hrs storage),QLD,NQ,Northern Qld,Q3,Additional policy-supported project,Not Applicable,150,600,0,150,150,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.95,0.12,0.00,2047,49000,not found
Junction Rivers Wind Farm BESS,Junction Rivers Wind Farm BESS,Battery storage (4hrs storage),NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,200,800,0,200,200,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.85,0.12,0.00,2060,94000,not found
Majors Creek Solar Power Station BESS,Majors Creek Power Station BESS,Battery storage (4hrs storage),QLD,NQ,Northern Qld,Q3,Additional policy-supported project,Not Applicable,150,600,0,150,150,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.95,0.12,0.00,2048,94000,not found
West Mokoan Solar Farm BESS,West Mokoan Solar Farm BESS,Battery storage (4hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,160,560,0,158,160,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2047,94000,not found
Griffith BESS,Griffith BESS,Battery storage (8hrs storage),NSW,SNSW,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,100,800,100,100,100,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,37.98,0.00,0.00,0.00,0.00,0.94,0.12,0.00,2047,166000,not found
Stoney Creek BESS,Stoney Creek BESS,Battery storage (8hrs storage),NSW,NNSW,North West NSW,N1,Additional policy-supported project,Not Applicable,125,1000,125,125,125,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,37.98,0.00,0.00,0.00,0.00,0.84,0.12,0.00,2047,166000,not found
Barnawartha Solar Farm,Barnawartha Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,64,,0,64,64,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2057,110000,not found
Barwon Solar Farm,Barwon Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,250,,250,250,250,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.99,0.01,0.00,2057,110000,not found
Campbells Forest Solar Farm,Campbells Forest Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,205,,0,205,205,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2054,110000,not found
Elaine Solar Farm,Elaine Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,125,,125,125,125,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.96,0.01,0.00,2057,110000,not found
Ganymirra Solar Power Station,Ganymirra Solar Power Station,Large scale Solar PV,QLD,NQ,Northern Qld,Q3,Additional policy-supported project,Not Applicable,150,,0,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2057,110000,not found
Hopeland Solar Farm,Hopeland Solar Farm,Large scale Solar PV,QLD,SQ,Darling Downs,Q8a,Additional policy-supported project,Not Applicable,328,,0,250,250,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2057,110000,not found
Majors Creek Solar Power Station,Majors Creek Power Station,Large scale Solar PV,QLD,NQ,Northern Qld,Q3,Additional policy-supported project,Not Applicable,150,,0,150,150,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2057,110000,not found
Sandy Creek Solar Farm,Sandy Creek Solar Farm,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,700,,0,700,700,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.93,0.01,0.00,2057,110000,not found
West Mokoan Solar Farm,West Mokoan Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,400,,0,297,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2057,110000,not found
Phoenix Pumped Hydro Project,Phoenix Pumped Hydro Project,Pumped Hydro (10hrs storage),NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,810,9720,0,810,810,not found,not found,not found,76,not found,not found,not found,not found,not found,not found,not found,not found,3.01,11.00,5.96%,0.68%,60.02021163,265.9523557,26.78%,96.74,0.00,0.00,0.00,0.00,0.98,0.52,0.00,2119,10500,not found
Goyder North Wind Farm,Goyder North Wind Farm,Wind,SA,CSA,Mid-North SA,S3,Additional policy-supported project,Not Applicable,300,,0,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.97,0.07,0.00,2059,152000,not found
Junction Rivers Wind Farm,Junction Rivers Wind Farm,Wind,NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,595,,0,585,585,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.85,0.07,0.00,2060,152000,not found
Kentbruck Green Power Hub Wind Farm,Kentbruck Green Power Hub Wind Farm,Wind,VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,600,,0,600,600,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2057,152000,not found
Palmer Wind Farm,Palmer Wind Farm,Wind,SA,CSA,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,274,,0,272,274,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.03,0.07,0.00,2057,152000,not found
Spicers Creek Wind Farm,Spicers Creek Wind Farm,Wind,NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,702,,0,702,702,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.96,0.07,0.00,2057,152000,not found
Thunderbolt Wind Farm,Thunderbolt Wind Farm,Wind,NSW,NNSW,New England,N2,Additional policy-supported project,Not Applicable,210,,0,210,210,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,0.88,0.07,0.00,2065,152000,not found
Haughton Solar Farm Stage 2,Haughton Solar Farm Stage 2,Large scale Solar PV,QLD,NQ,Northern QLD,Q3,Anticipated,Not Applicable,300,,0,300,300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2058,110000,not found
Lancaster Solar Farm,Lancaster Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,80,,80,80,80,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.95,0.01,0.00,2057,110000,not found
Bennetts Creek BESS,Bennetts Creek BESS,Battery storage (2hrs storage),VIC,SEV,Not Applicable,Not Applicable,Anticipated,Not Applicable,100,223,0,100,100,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.99,0.12,0.00,2047,49000,not found
Northern Midlands Solar Farm,Northern Midlands Solar Farm,Large scale Solar PV,TAS,TAS,Central Highlands,T3,Anticipated,Not Applicable,361,,0,287,287,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.98,0.01,0.00,2057,110000,not found
Hay Sun Farm,Hay Sun Farm,Large scale Solar PV,NSW,SNSW,South West NSW,N5,Anticipated,Not Applicable,110,,0,110,110,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.87,0.01,0.00,2057,110000,not found
MOKOSF1,Mokoan Solar Farm,Large scale Solar PV,VIC,WNV,Not Applicable,Not Applicable,Committed,Not Applicable,46,,46,46,43,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,0.94,0.01,0.00,2055,110000,not found
Yanco Delta Wind Farm,Yanco Delta Wind Farm,Wind,NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,1498,0,0,1498,1498,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2057,152000,not found
Dinawan Energy Hub Wind Farm,Dinawan Energy Hub Wind Farm,Wind,NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,756,0,0,756,756,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2061,152000,not found
Dinawan Energy Hub Solar Farm,Dinawan Energy Hub Solar Farm,Large scale Solar PV,NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,308,0,0,308,308,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2060,110000,not found
Dinawan Energy Hub BESS,Dinawan Energy Hub BESS,Battery storage (4hrs storage),NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,310,1200,0,310,310,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2050,94000,not found
Pottinger Energy Park Wind Farm,Pottinger Energy Park Wind Farm,Wind,NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,1300,0,1300,1300,1300,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2057,152000,not found
Pottinger Energy Park BESS,Pottinger Energy Park BESS,Battery storage (4hrs storage),NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,500,2000,500,500,500,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2047,94000,not found
Bullawah Wind Farm,Bullawah Wind Farm,Wind,NSW,SNSW,South West NSW,N5,Additional policy-supported project,Not Applicable,314,0,0,314,314,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2057,152000,not found
Birriwa BESS,Birriwa BESS,Battery storage (2hrs storage),NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,600,600,0,600,600,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2047,49000,not found
Birriwa Solar Farm,Birriwa Solar Farm,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,600,0,0,600,600,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2057,110000,not found
Tallawang Solar Hybrid,Tallawang Solar Hybrid,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,500,0,500,500,500,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2057,110000,not found
Cobbora BESS,Cobbora BESS,Battery storage (2hrs storage),NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,521,800,0,400,400,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2047,49000,not found
Cobbora Solar Farm,Cobbora Solar Farm,Large scale Solar PV,NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,818,0,0,700,700,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,12.22,0.00,0.00,0.00,0.00,1.00,0.01,0.00,2057,110000,not found
Liverpool Range Wind Farm,Liverpool Range Wind Farm,Wind,NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,1332,0,0,1314,1314,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,not found,0.00,0.00,not found,not found,not found,not found,not found,28.51,0.00,0.00,0.00,0.00,1.00,0.07,0.00,2057,152000,not found
Kiamal BESS,Kiamal BESS,Battery storage (4hrs storage),VIC,WNV,Not Applicable,Not Applicable,Additional policy-supported project,Not Applicable,239,880,0,220,220,not found,not found,not found,not found,93,93,100,0,85,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,21.59,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2057,94000,not found
Tallawang Solar Hybrid BESS,Tallawang Solar Hybrid BESS,Battery storage (2hrs storage),NSW,CNSW,Central-West Orana,N3,Additional policy-supported project,Not Applicable,672,1000,0,500,500,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,1.00,0.12,0.00,2057,49000,not found
Pine Lodge BESS,Pine Lodge BESS,Battery storage (2hrs storage),VIC,WNV,Not Applicable,Not Applicable,Anticipated,Not Applicable,250,550,250,250,250,not found,not found,not found,not found,92,92,100,0,84,1.8,not found,not found,0.00,0.00,2.84%,,66.58,,,13.54,0.00,0.00,0.00,0.00,0.95,0.12,0.00,2046,49000,not found